# Avalon 2006 switchgear cubicle registers

Source: [PUB-NP-064 Attachment F](http://www.pub.nl.ca/applications/IslandInterconnectedSystem/files/rfi/PUB-NP-064%20Attachment%20F.pdf)

SHA256: `6fe51c538029c73422c2e6e7b0ac33fd818fbde66e36eda06ec548e5b288d6a0`

The forms are revised December 8, 2006. They list switchgear cubicle designations for partial-discharge testing. They establish equipment names, not current operating positions.

| Station | Feeder breaker cubicles | Transformer breaker cubicles | Tie designations | Physical PDF page |
| --- | --- | --- | --- | --- |
| King's Bridge | KBR-01-B to KBR-06-B, KBR-08-B to KBR-12-B | KBR-T1-B, KBR-T2-B, KBR-T3-B | KBR-TB-3-5, KBR-TB-3-4 | 48 |
| Pepperrell | PEP-01-B to PEP-04-B | PEP-T1-B | PEP-TB-1-3, PEP-TB-1-2 | 57 |
| Ridge Road | RRD-01-B to RRD-10-B | RRD-T1-B, RRD-T2-B, RRD-T3-B | RRD-TB-2-3, RRD-TIE-2-3-D, RRD-TB-3-4 | 61 |
| St. John's Main | SJM-02-B, 03-B, 04-B, 06-B to 11-B, 13-B to 15-B | SJM-T1-B, SJM-T2-B | SJM-TB-1-2, SJM-TB-1-3, SJM-TIE-1-3-D | 65 |
| Stamp's Lane | SLA-01-B to SLA-07-B | SLA-T1-B, SLA-T2-B | none listed | 66 |

Later records supersede parts of these inventories. King's Bridge now uses T3 and T4; Pepperrell added T2 and PEP-05; St. John's Main added T3; Stamp's Lane has a separate 12.5 kV bank. The atlas preserves the 2006 register as a dated layer.
